| 参数 | 数值 |
|------|------|
| 系统名称 | IEEE 39-Bus New England |
| ANDES算例 | ieee39/ieee39_full.xlsx |
| 节点数 | 39 |
| 线路数（含变压器） | 46 |
| 同步发电机数 | 10 |
| 负荷数 | 19 |
| 额定频率(Hz) | 60.0 |
| 基准容量(MVA) | 100.0 |
| 总发电(MW) | 5894.6 |
| 总负荷(MW) | 5856.4 |
| **WEST区域（受端）** | |
| 网络节点 | 18 (Bus 1--13, 17, 18, 25--27) |
| 同步发电机 | 5 (G1@30, G2@31, G3@32, G8@37, G10@39) |
| 发电/负荷(MW) | 2703 / 3208 |
| 净受入(MW) | ~505 |
| **EAST区域（送端）** | |
| 网络节点 | 11 (Bus 14--16, 19--24, 28, 29) |
| 同步发电机 | 5 (G4@33, G5@34, G6@35, G7@36, G9@38) |
| 发电/负荷(MW) | 3192 / 2649 |
| 净送出(MW) | ~543 |
| **联络线（5回，3断面）** | |
| 北断面 | Line 8 (Bus 4→14), Line 18 (Bus 13→14) |
| 中断面 | Line 21 (Bus 17→16) |
| 南断面 | Line 32 (Bus 26→28), Line 33 (Bus 26→29) |
| 基准断面潮流(MW) | ~516 (EAST→WEST) |
| **RE接入点（6个）** | |
| WEST | RE\_W1@Bus4 (250MW), RE\_W2@Bus8 (200MW), RE\_W3@Bus6 (150MW) |
| EAST | RE\_E1@Bus20 (300MW), RE\_E2@Bus16 (200MW), RE\_E3@Bus28 (150MW) |
| RE动态模型 | REGCA1+REECA1+REPCA1 (WECC标准) |
